# KNX group addresses

How OBS writes, stores and compares KNX group addresses, where the project's address style comes
from, and how the rules are enforced. Applies to everything that reads, stores, keys or compares a
group address text: the KNX adapter, the `.knxproj` import, bindings, the config import, the
ringbuffer metadata and the KNX endpoints.

## Why

ETS knows three notations for the same 16-bit group address:

| Style (`GroupAddressStyle`) | Notation | Example for raw 2282 |
|---|---|---|
| `ThreeLevel` | main / middle / sub | `1/0/234` |
| `TwoLevel` | main / sub | `1/234` |
| `Free` | raw number | `2282` |

Before #1296 OBS passed the text through in whatever notation it arrived. xknx formats telegram
addresses three-level, so a binding imported from a two-level or free project was keyed with
`1/234` or `2282` and looked up with `1/0/234` — incoming telegrams never reached the datapoint,
without any error.

## Rules

1. **One internal notation.** Inside OBS a group address is the three-level text `main/middle/sub`
   without leading zeros or whitespace (`1/0/234`). It is what xknx formats by default, so
   three-level installations do not change.
2. **Normalize at every entrance.** Text from outside passes through `normalize_ga()` before it is
   stored, compared or used as a key:
   - the `.knxproj` import — group addresses, communication object ↔ GA links, function ↔ GA links
     and the bindings it creates (`obs/knxproj/parser.py`, `obs/api/v1/knxproj.py`);
   - saving a KNX binding through the API and the JSON config import — `group_address` and
     `state_group_address` (`obs/api/v1/bindings.py`, `obs/api/v1/config.py`), and the group
     addresses of the config import;
   - group address path and query parameters of the KNX endpoints, and the ringbuffer's group
     address filter (`obs/ringbuffer/ringbuffer.py`);
   - the telegram side in the adapter: `normalize_ga(str(telegram.destination_address))`, because
     `str()` of an xknx `GroupAddress` depends on the process-wide `GroupAddress.address_format`.
   The CSV group-address import, which only accepted three-level rows, was removed instead.
3. **Store, compare and key only internal addresses.** The `knx_*` tables, KNX binding configs and
   new ringbuffer metadata hold internal texts; dictionary keys, `==`/`in` and SQL comparisons work
   on them. Readers of binding configs (adapter, traceability, ringbuffer snapshot, import upsert)
   still go through `try_normalize_ga()`, so a binding stored by another tool cannot break them.
   The datapoint copy reuses the stored, already internal configs.
4. **Existing data is migrated, not re-imported.** Migration V56 rewrites `knx_group_addresses`
   (primary key), `knx_co_ga_links` (foreign key with `ON DELETE CASCADE`), `knx_function_ga_links`
   and the KNX binding configs in one transaction. Several spellings of the same address are merged
   into one row: an existing internal row wins, otherwise the spelling in the project's notation
   (style from V55), then the others in sorted order. Empty fields are filled from every spelling;
   conflicting values are not dropped silently: they are logged and recorded in
   `knx_ga_merge_conflicts` (address, spelling, field, kept and dropped value), which
   `GET /api/v1/knxproj/group-addresses` returns as `merge_conflicts` (admins; the GA catalog card
   in Settings shows a hint) and the JSON config export carries as `knx_ga_merge_conflicts`. Stored fields,
   descriptions included, are never rewritten with system text. The internal parent row is inserted
   before its links move and the raw one deleted afterwards, so no foreign key is ever violated.
   Texts that are no group address are left untouched. The migration is idempotent; a re-import
   afterwards finds the existing rows and bindings and creates no duplicates.
   Ringbuffer history is not rewritten: entries recorded before the update keep the binding text
   in the project's notation, and the group address filter expands every value to all three
   notations so it finds old and new entries alike.
5. **Invalid input is rejected or reported, never dropped silently.** `normalize_ga()` raises
   `InvalidGroupAddress` (a `ValueError`); the binding API and the config import answer with 422 or
   an error entry. The binding API normalizes before the schema validation and answers a missing
   or invalid address with a structured `detail` (`code` `knxGroupAddressMissing` or
   `knxGroupAddressInvalid`, `field`, `value`, `message`; `GroupAddressInputError` in
   `obs/api/v1/bindings.py`), which the binding form translates and completes with an example in
   the project's style — never a validator dump. For data that is already stored, the adapter treats an invalid feedback address
   (`state_group_address`) as absent — the binding keeps writing to its valid command address —
   skips a binding with an invalid command address, and reports both on the adapter card
   (status code `knxInvalidGroupAddresses`). The card status is composed from the connection
   status and this hint, never by overwriting: the hint is shown only while the adapter is connected
   and the connection status is less severe than a warning, so "disconnected", a connection error
   or the connection's own warning (tunnel pool) stays visible, and the hint returns as soon as it
   clears. The connected flag always comes from
   the connection status.
   `try_normalize_ga()` returns `None` and is only for such tolerant readers.
6. **Display in the project's style.** The API delivers internal addresses plus the project's
   `group_address_style`. `GET /api/v1/search` also carries each datapoint's command group
   address (`group_address`, #1266): the KNX binding's address, a writing binding (`DEST`/`BOTH`)
   before a reading one, then the oldest; non-admins only see bindings of adapter instances they
   may read. Each of its `hierarchy_nodes` carries the address the ETS hierarchy import linked
   through (`group_address`, stored in `hierarchy_datapoint_links.group_address` since V57, null
   for links made by hand or before #1266), shown only while a binding the caller may see carries
   it as command or status address; the picker takes the path of the command address as the
   main path. Its KNX device filters compare internal addresses the same way: `device`
   (comma-separated physical addresses) keeps datapoints whose binding carries, as command or
   status address, an address a communication object of the device links (the device view's
   join, `group_addresses_by_device` in `knx_traceability.py`), `knx_linked=true|false` those with
   at least one / no linked address among their KNX addresses, and
   `GET /api/v1/search/knx-device-data` says whether any linked address is visible at all.
   Non-admins match only through bindings on instances they may read and through the addresses
   the device view shows them. The backend renders with `format_ga(address, style)`; the Admin GUI shows
   every group address through `formatGa(address, knxProject.groupAddressStyle)`
   (`gui/src/utils/groupAddress.js`), with the style from the one store `useKnxProjectStore`
   (`gui/src/stores/knxProject.js`, fed from `GET /api/v1/knxproj/group-addresses`, reloaded after
   an import, a restore or the factory reset). `AppLayout` loads it once when the authenticated
   shell mounts, so views usually have it before they show an address. When it cannot be loaded
   (or the API sends no known style), addresses fall back to the internal three-level notation and
   `GaStyleNotice` says so next to them, with a retry; it only adds a line and never replaces
   another message. Text that is no group address is shown unchanged;
   the merge notes' `spelling` is the stored raw text on purpose. Inputs accept every notation:
   the GA field of the binding form keeps what the user typed (two-level `1/234` included) and the
   backend normalizes it on save; a stored address is shown in the project's style and saved back
   unchanged. The group-address search accepts the project's notation exactly; a partial address
   typed in two-level or free notation is matched against the internal text only.
7. **Machine-readable outputs stay internal, on purpose.** The ringbuffer CSV export
   (`metadata_json`, `obs/api/v1/ringbuffer.py`), the JSON config export, API responses and the log
   lines (`GA=…` in the adapter, shown in the support package's log viewer) carry the internal
   three-level text. They are read by tools, filters and support staff, compared across
   installations and with xknx's own logging, and must not change meaning when a project's style
   changes; the ringbuffer's group address filter accepts every notation, a log search needs the
   three-level text. Ringbuffer entries written before
   #1296 keep the binding text in the project's notation (rule 4).

## Python ↔ JavaScript parity

`format_ga` and `formatGa` are two implementations of one rule. `tools/gen_ga_format_parity.py`
writes `gui/tests/fixtures/ga-format-parity.json` from `format_ga`: the boundary values of every
notation in every style, every whitespace character `str.strip()` removes plus some it keeps,
invalid texts and a fixed sample of 64 addresses in all three notations.
`tests/unit/test_ga_format_parity_table.py` fails when the checked-in table is stale, and
`gui/tests/utils/groupAddress.spec.js` fails when `formatGa` does not reproduce it. Change either
side only together with the other, then regenerate the table. Where `format_ga` raises (no group
address), `formatGa` returns the input unchanged, because display must not break on legacy data.

## The module

`obs/adapters/knx/group_address.py` holds `normalize_ga()`, `try_normalize_ga()`, `format_ga()`,
the style constants and `sql_is_internal_ga()`, the SQL form of "is internal" used by the database
triggers. It sits next to `dpt_registry.py`, the other piece of KNX knowledge shared by the adapter
and the import. It is pure Python on purpose: the result must not depend on xknx's process-wide
formatting setting, and the import path can use it without importing the adapter. A guardrail test
fails when another module defines a function with one of these names; a second implementation under
another name is not detectable that way and is left to review.

## Where the style comes from

The `.knxproj` import reads xknxproject's `info.group_address_style` (`ThreeLevel`, `TwoLevel` or
`Free`, taken from the `GroupAddressStyle` attribute in `project.xml`) and stores it in the
single-row table `knx_project` (not in `app_settings`: every `app_settings` row ends up in the Logic
engine's application config). Migration V55 creates the table; for existing installations the
part count of the stored valid addresses reveals the style by majority (3 → `ThreeLevel`,
2 → `TwoLevel`, 1 → `Free`); rows that are no group address do not count, no valid rows or a tie
fall back to `ThreeLevel`. V55 runs before V56 rewrites the
addresses. The factory reset clears it. The JSON config export carries it as
`knx_group_address_style`, and the config import restores it, so a restored instance shows the
project's notation; an export without the field (older versions) leaves the stored style alone, and
an unknown value is reported as an import error.

`GET /api/v1/knxproj/group-addresses` returns the style as `group_address_style` next to the
internal addresses, and its search additionally matches an address typed exactly in the project's
notation. The import result carries the style as well.

## Enforcement

Four layers, from strongest to weakest:

1. **Database triggers (V56).** `BEFORE INSERT` and `BEFORE UPDATE` triggers on
   `knx_group_addresses.address`, `knx_co_ga_links.ga_address` and `knx_function_ga_links.ga_address`
   abort any write of a non-internal text, whatever code issued it. V57 adds the same pair for
   `hierarchy_datapoint_links.group_address`, which may also be NULL. Plain SQL (`GLOB`), so tools that
   open the database without OBS keep working; a test checks the predicate against `normalize_ga()`
   for all 65536 addresses. Binding configs are JSON, may still hold legacy invalid addresses and are
   rewritten by unrelated edits, so they are not trigger-protected.
2. **Data invariant** (`tests/knx_group_address_invariant.py`). Integration and upgrade tests drive
   every entrance with two-level and free inputs and then scan every storage place for non-internal
   texts: the three `knx_*` columns, `hierarchy_datapoint_links.group_address`, both GA fields of
   every KNX binding, and the binding snapshot of
   new ringbuffer entries (it also feeds `ringbuffer_metadata_bindings.group_address`). The list was
   taken from all schemas and every persisted JSON document; filter sets store device PAs, logic
   graphs, Visu nodes and settings hold no group addresses. A new storage place must be added there,
   otherwise the invariant does not see it. Separate tests prove that the triggers of layer 1 abort
   raw inserts and updates on all three columns.
3. **AST guardrail** (`tests/unit/test_knx_group_address_architecture.py`), limited to patterns it
   recognizes reliably: `str(<x>.destination_address)`, `.get`/`[...]` of `group_address` or
   `state_group_address`, and GA route parameters, used as a key or in a comparison (also one call
   deep within a module and through list comprehensions); comparisons with literals such as `== ""`
   are ignored. It also requires every Pydantic field named `group_address` or
   `state_group_address` to have a `field_validator` calling `normalize_ga()`/`try_normalize_ga()`.
   It does not see SQL, storage, flows across modules or other field names; layers 1 and 2 do.
4. **GUI template guardrail** (`gui/tests/guardrails/gaDisplay.spec.js`). In every Admin GUI
   template, any read of a group address field fails, in whatever form (member, bracket access,
   method or function call, concatenation, template literal), unless it sits in the arguments of
   an allowed call: `formatGa(...)`, or the lookups by address `knxGaLabel(...)` and
   `knxGaContext(...)`, which return a name or a context, not the address. Fields are the API's
   names `address`, `group_address`, `state_group_address`, `ga_address`, `ga_addresses`,
   `group_addresses`, plus the alias of a `v-for` over such a list (also destructured). Checked are
   text interpolations and every directive except those that never display: `v-on`, `v-model`,
   `v-if`/`v-else-if`/`v-show`, `v-slot`, the `v-for` source, and `:key`, `:ref`, `:class`,
   `:style`, `:data-*` and `:value` on `<option>`. It deliberately lets through: strings built in
   `<script>` (computed properties, methods) and rendered under another name, a `v-for` over a list
   returned by a function, dynamic property access (`dp[key]`), a `formatGa` argument that is
   more than one address, a `formatGa` call with a hard-coded style (`formatGa(x, 'ThreeLevel')`)
   instead of `knxProject.groupAddressStyle`, and addresses destructured from slot props
   (`v-slot="{ address }"`), since `v-slot` is not checked. A non-address field named `address` in a checked position fails too.
   The spec replays the 14 mutations of the P4b review on the real components: 11 fail, the three
   that pass are the documented script and function-list cases. Component tests in all three styles
   cover the known places.

Behavioural tests per style: `tests/unit/test_knx_group_address.py` (the module),
`tests/adapters/test_knx_group_address_styles.py` (telegram in, datapoint value out),
`tests/integration/test_knxproj_group_address_styles.py` (import, read endpoints, traceability,
config import, ringbuffer filter, data invariant) and `tests/unit/test_knx_group_address_upgrade.py`
(an installation created with the pre-#1296 code, upgraded; fixtures from
`tools/knx_legacy_fixture.py`).

## Adding code that handles group addresses

- Reading a group address from outside (request, file, telegram, foreign binding config)? Normalize
  it right where it is read.
- Storing one in a new column? Store the internal text and add the column to the data invariant;
  for a plain text column also add the triggers.
- Building a lookup table or comparing addresses? Use normalized text on both sides.
- Showing an address to a user? `format_ga(address, style)` with the stored style; in the Admin
  GUI `formatGa(address, knxProject.groupAddressStyle)`.
- Test it in all three styles; `tests/knxproj_style_variants.py` derives two-level and free projects
  from the demo project at test time.
